//
// Copyright (c) 2011, Project-Haystack
// Licensed under the Academic Free License version 3.0
//
// History:
//   22 Feb 2011  Brian Frank  Creation
//    9 Jan 2019  Brian Frank  New design
//

--------------------------------------------------------------------------
def: ^airHandlingEquip
is: ^equip
airVolumeAdjustability: ^airVolumeAdjustabilityType
ahuZoneDelivery: ^ahuZoneDeliveryType
cools: ^air
coolingProcess: ^coolingProcessType
dehumidifies: ^air
ductConfig: ^ductConfigType
ductDeck: ^ductDeckType
heats: ^air
heatingProcess: ^heatingProcessType
humidifies: ^air
ventilates: ^air
wikipedia: `https://en.wikipedia.org/wiki/Air_handler`
doc:
  HVAC equipment that conditions and delivers air via one or more fans.
  Conditioning of air includes heating, cooling, humidificiation,
  dehumidification, and ventilation.
children: [
  {thermostat equip},
  {discharge duct equip},
  {exhaust duct equip},
  {mixed duct equip},
  {outside duct equip},
  {return duct equip},
  {thermostat equip},
  {filter sensor point},
  {freezeStat sensor point},
  {heatWheel cmd point},
  {faceBypass cmd point},
  {bypass damper cmd point},
  ]
--------------------------------------------------------------------------
def: ^ahu
is: ^airHandlingEquip
mandatory
wikipedia: `https://en.wikipedia.org/wiki/Air_handler`
doc:
  Air Handling Unit: An enclosure with a fan that delivers air to a space
  via ductwork and performs one or more of the functions of cleaning,
  heating, cooling, humidifying, dehumidifying, ventilating or circulating
  the air.
--------------------------------------------------------------------------
def: ^mau
is: ^ahu
doc:
  Makeup Air Unit: An AHU that brings in 100% outside air and no
  recirculated air.
--------------------------------------------------------------------------
def: ^rtu
is: ^ahu
doc:
  Roof Top Unit: A unitary AHU that is weatherized for outdoor use.
--------------------------------------------------------------------------
def: ^fcu
is: ^airHandlingEquip
mandatory
wikipedia: `https://en.wikipedia.org/wiki/Fan_coil_unit`
doc:
  Fan Coil Unit: A unitary, factory-made enclosure with a fan and coil
  that recirculates air in a space and performs one or more of the
  functions of cleaning, heating, cooling, humidifying, dehumidifying,
  or ventilating the air. Unit heaters are examples of FCUs.
--------------------------------------------------------------------------
def: ^heatPump
is: ^airHandlingEquip
wikipedia: `https://en.wikipedia.org/wiki/Heat_pump`
doc:
  Heat pump: An air handling equipment which employs a vapor compression
  cycle with a reversing valve to provide heating or cooling to a space.
--------------------------------------------------------------------------
def: ^unitVent
is: ^fcu
doc:
  Unit Ventilator: An FCU that has direct access to outside air to provide
  the space with ventilation.
--------------------------------------------------------------------------
def: ^crac
is: ^fcu
doc:
  Computer Room Air Conditioner: An FCU designed to condition a computer
  room.
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// airVolume
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^airVolumeAdjustability
is: ^choice
of: ^airVolumeAdjustabilityType
doc: "Ability of air handling equip to adjust volume of air flow"
--------------------------------------------------------------------------
def: ^airVolumeAdjustabilityType
is: ^marker
doc: "Ability of air handling equip to adjust volume of air flow"
--------------------------------------------------------------------------
def: ^constantAirVolume
is: ^airVolumeAdjustabilityType
doc:
  Delivers a constant volume of air flow.  Typically this means
  equipment with a single speed fan.
--------------------------------------------------------------------------
def: ^variableAirVolume
is: ^airVolumeAdjustabilityType
doc:
  Delivers a variable volume of air flow.   Most variable volume systems
  are powered by a VFD fan. However other techniques such as inlet vanes
  may be used in older systems.
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// ahuZoneDelivery
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^ahuZoneDelivery
is: ^choice
of: ^ahuZoneDeliveryType
doc: "AHU delivery method of conditioned air to the zone"
--------------------------------------------------------------------------
def: ^ahuZoneDeliveryType
is: ^marker
doc: "AHU delivery method of conditioned air to the zone"
--------------------------------------------------------------------------
def: ^directZone
is: ^ahuZoneDeliveryType
doc: "AHU supplies air directly to the zone"
--------------------------------------------------------------------------
def: ^vavZone
is: ^ahuZoneDeliveryType
doc: "AHU supplies air to VAV terminal units"
--------------------------------------------------------------------------
def: ^chilledBeamZone
is: ^ahuZoneDeliveryType
doc: "AHU supplies air to chilled beam terminal units"
--------------------------------------------------------------------------
def: ^multiZone
is: ^ahuZoneDeliveryType
doc: "AHU discharge air is split into a duct per zone"
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// Relationships
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^ahuRef
is: ^ref
of: ^ahu
receives: ^air
doc: "AHU which supplies air to an equipment or space"
--------------------------------------------------------------------------