//
// Copyright (c) 2019 Project-Haystack
// Licensed under the Academic Free License version 3.0
//
// History:
//   15 Jan 2019  Brian Frank  Creation
//

--------------------------------------------------------------------------
def: ^conduit
is: ^equip
conveys: ^phenomenon
doc: "Duct, pipe, or cable to convey a substance or phenomenon"
--------------------------------------------------------------------------
def: ^pipe
is: ^conduit
conveys: ^fluid
plantLoop: ^plantLoopType
pipeSection: ^pipeSectionType
wikipedia: `https://en.wikipedia.org/wiki/Pipe_(fluid_conveyance)`
doc: "Conduit used to convey a fluid"
childrenFlatten: [^fluid, ^pipeSectionType, ^plantLoopType]
children: [
  {pump motor equip},
  {valve actuator equip},
  {flow sensor point},
  {flow sp point},
  {pressure sensor point},
  {pressure sp point},
  {temp sensor point},
  {temp sp point},
  ]
--------------------------------------------------------------------------
def: ^duct
is: ^conduit
conveys: ^air
ductDeck: ^ductDeckType
ductSection: ^ductSectionType
wikipedia: `https://en.wikipedia.org/wiki/Duct_(flow)`
doc: "Conduit used to convey air for HVAC"
childrenFlatten: [^ductDeckType, ^ductSectionType]
children: [
  {damper actuator equip},
  {fan motor equip},
  {coolingCoil equip},
  {heatingCoil equip},
  {air co2 sensor point},
  {air co2 sp point},
  {air flow sensor point},
  {air flow sp point},
  {air humidity sensor point},
  {air humidity sp point},
  {air pressure sensor point},
  {air pressure sp point},
  {air temp sensor point},
  {air temp sp point},
  ]
--------------------------------------------------------------------------
def: ^wire
is: ^conduit
conveys: ^elec
doc: "Cabling used to convey electricity or data"
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// Pipe Section
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^pipeSection
is: ^choice
of: ^pipeSectionType
doc: "Equipment section of piping"
--------------------------------------------------------------------------
def: ^pipeSectionType
is: ^marker
doc: "Equipment section of piping"
--------------------------------------------------------------------------
def: ^bypass
is: ^pipeSectionType
doc: "Pipe used to bypass an equipment"
--------------------------------------------------------------------------
def: ^circ
is: ^pipeSectionType
doc: "Pipe used to circulate fluid through an equipment or system"
--------------------------------------------------------------------------
def: ^entering
is: ^pipeSectionType
doc: "Pipe conveys fluid into an equipment"
--------------------------------------------------------------------------
def: ^header
is: ^pipeSectionType
doc: "Pipe used as central connection or manifold for other piping runs."
--------------------------------------------------------------------------
def: ^leaving
is: ^pipeSectionType
doc: "Pipe conveys fluid out of an equipment"
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// Plant Loop
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^plantLoop
is: ^choice
of: ^plantLoopType
doc: "Plant piping loop: primary, secondary, or tertiary"
--------------------------------------------------------------------------
def: ^plantLoopType
is: ^marker
doc: "Plant piping loop: primary, secondary, or tertiary"
--------------------------------------------------------------------------
def: ^plantPrimaryLoop
is: ^plantLoopType
doc: "Pipework which circulates within the central plant"
--------------------------------------------------------------------------
def: ^plantSecondaryLoop
is: ^plantLoopType
doc: "Pipework which circulates between the central plant and building"
--------------------------------------------------------------------------
def: ^plantTertiaryLoop
is: ^plantLoopType
doc: "Pipework which circulates within the building"
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// Duct Section
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^ductSection
is: ^choice
of: ^ductSectionType
doc: "Equipment section of ductwork"
--------------------------------------------------------------------------
def: ^ductSectionType
is: ^marker
doc: "Equipment section of ductwork"
--------------------------------------------------------------------------
def: ^discharge
is: ^ductSectionType
doc: "Duct for air leaving an equipment"
--------------------------------------------------------------------------
def: ^economizer
is: ^ductSectionType
doc: "Duct to access fresh outside air only for economizing, not ventilation"
--------------------------------------------------------------------------
def: ^inlet
is: ^ductSectionType
doc: "Duct with air entering an equipment"
--------------------------------------------------------------------------
def: ^flue
is: ^ductSectionType
wikipedia: `https://en.wikipedia.org/wiki/Flue`
doc: "Duct for exhausting combustion"
--------------------------------------------------------------------------
def: ^exhaust
is: ^ductSectionType
doc: "Duct used to expel air back outside"
--------------------------------------------------------------------------
def: ^mixed
is: ^ductSectionType
doc: "Duct where fresh outside air and return air is mixed together"
--------------------------------------------------------------------------
def: ^outside
is: ^ductSectionType
doc: "Duct to access fresh outside air for both ventilation and economizer."
--------------------------------------------------------------------------
def: ^return
is: ^ductSectionType
doc: "Duct returning air back to equipment"
--------------------------------------------------------------------------
def: ^ventilation
is: ^ductSectionType
doc: "Duct to access fresh outside air only for ventilation, not economizing"
--------------------------------------------------------------------------


//////////////////////////////////////////////////////////////////////////
// Duct Deck
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^ductDeck
is: ^choice
of: ^ductDeckType
doc:
  Cold, hot, or neutral deck. Can be applied to 'ahu' equip if the AHU
  is part of a 'dualDuct' or 'tripleDuct' system but only serves a single
  deck type.
--------------------------------------------------------------------------
def: ^ductDeckType
is: ^marker
doc: "Cold, hot, or neutral deck"
--------------------------------------------------------------------------
def: ^coldDeck
is: ^ductDeckType
doc: "Duct carries air for cooling"
--------------------------------------------------------------------------
def: ^hotDeck
is: ^ductDeckType
doc: "Duct carries air for heating"
--------------------------------------------------------------------------
def: ^neutralDeck
is: ^ductDeckType
doc: "Duct carries air which by-passes both heating and cooling coils"
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// Duct Config
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^ductConfig
is: ^choice
of: ^ductConfigType
doc: "Ductwork configuration"
--------------------------------------------------------------------------
def: ^ductConfigType
is: ^marker
doc: "Ductwork configuration"
--------------------------------------------------------------------------
def: ^singleDuct
is: ^ductConfigType
doc: "One single duct"
--------------------------------------------------------------------------
def: ^dualDuct
is: ^ductConfigType
doc: "Two ducts: combination of hotDeck, coldDeck, or neutralDeck"
--------------------------------------------------------------------------
def: ^tripleDuct
is: ^ductConfigType
doc: "Three ducts: hotDeck, coldDeck, or neutralDeck"
--------------------------------------------------------------------------

