//
// Copyright (c) 2011, Project-Haystack
// Licensed under the Academic Free License version 3.0
//
// History:
//   22 Feb 2011  Brian Frank  Creation
//    6 Jan 2019  Brian Frank  New design
//

--------------------------------------------------------------------------
def: ^space
is: ^entity
docTaxonomy
mandatory
doc: "Space is a three-dimensional volume in the built environment"
children:
  space
  equip
  point
--------------------------------------------------------------------------
def: ^area
is: ^number
prefUnit: ["ft²", "m²"]
tagOn: [^site, ^space]
doc: "Area of a shape or floor space"
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// Floors
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^floor
is: ^space
wikipedia: `https://en.wikipedia.org/wiki/Storey`
doc: "Storey of a building"
--------------------------------------------------------------------------
def: ^ground-floor
is: ^floor
doc:
  Floor at ground level.  In North America this is typically called
  the first floor, but in Europe its often labelled as floor zero.
  If `floorNum` is defined, then it must be set to zero.
--------------------------------------------------------------------------
def: ^subterranean-floor
is: ^floor
doc:
  Floor below ground level.  Subterranean floors are also known as
  basements, lower levels, or cellars.
--------------------------------------------------------------------------
def: ^roof-floor
is: ^floor
doc:
  The roof floor is the topmost level of a building.  It is often
  where HVAC equipment is located such as rooftop AHUs.
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// Floor Tags
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^floorNum
is: ^int
tagOn: ^floor
doc:
  Unitless integer indicating the floor's distance from ground level.  The
  ground floor is always defined as zero.  Additional floors above ground are
  numbered 1, 2, 3, etc.  Subterranean floors are numbered -1, -2, -3, etc.
  This convention is consistent with how most European buildings number
  floors.  In North America its common to label the ground floor
  as the first floor; however Haystack requires the ground level to be
  assigned a floorNum of 0.
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// Rooms
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^room
is: ^space
wikipedia: `https://en.wikipedia.org/wiki/Room`
doc: "Enclosed room of a building"
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// Zones
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^zone-space
is: ^space
doc: "Space associated with a specific system"
children:
  occupied point
--------------------------------------------------------------------------
def: ^hvac-zone-space
is: ^zone-space
doc:
  Zone related to conditioning of a space's air temperature and quality.
children:
  // NOTE: this list should be kept in sync with thermostat
  zone air temp sensor point
  zone air temp effective sp point
  zone air temp occ cooling sp point
  zone air temp occ heating sp point
  zone air temp unocc cooling sp point
  zone air temp unocc heating sp point
  zone air temp standby cooling sp point
  zone air temp standby heating sp point
  zone air humidity point
  zone air co2 point
--------------------------------------------------------------------------
def: ^lighting-zone-space
is: ^zone-space
doc: "Zone related to lighting system"
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// Refs
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^spaceRef
is: ^ref
of: ^space
containedBy: ^space
tagOn: [^equip, ^point]
doc: "Reference to space which contains this entity"
--------------------------------------------------------------------------



