//
// Copyright (c) 2020, Project-Haystack
// Licensed under the Academic Free License version 3.0
//
// History:
//   22 Mar 2020  Brian Frank  Creation COVID-19!
//

//////////////////////////////////////////////////////////////////////////
// Zone Types
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^zone-space
is: ^space
doc:
  Space associated with a specific system.
  See `docHaystack::Spaces#zones` chapter.
children: [
  {occupied sensor point},
  {occupied sp point},
  {occupancy sensor point},
  ]
--------------------------------------------------------------------------
def: ^hvac-zone-space
is: [^zone-space, ^hvacZonePoints, ^air-input]
doc:
  Zone related to conditioning of a space's air temperature and quality.
  See `docHaystack::Spaces#zones` chapter.
--------------------------------------------------------------------------
def: ^lighting-zone-space
is: [^zone-space, ^lightingZonePoints]
doc:
  Zone related to lighting system.
  See `docHaystack::Spaces#zones` chapter.
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// HVAC Zone Points
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^hvacZonePoints
is: ^pointGroup
doc: "Entity with logical grouping of zone HVAC air points"
children: [
  // temperature control
  {zone air temp sensor point},
  {zone air temp effective sp point},
  {zone air temp occ cooling sp point},
  {zone air temp occ heating sp point},
  {zone air temp unocc cooling sp point},
  {zone air temp unocc heating sp point},
  {zone air temp standby cooling sp point},
  {zone air temp standby heating sp point},
  {zone air humidity sensor point},
  {zone air humidity sp point},
  {zone air enthalpy sensor point},

  // air quality sensors
  {zone air co concentration sensor point},
  {zone air co2 concentration sensor point},
  {zone air pm01 concentration sensor point},
  {zone air pm10 concentration sensor point},
  {zone air pm25 concentration sensor point},
  {zone air tvoc concentration sensor point},
  ]
--------------------------------------------------------------------------
def: ^thermostat
is: [^equip, ^hvacZonePoints]
wikipedia: `https://en.wikipedia.org/wiki/Thermostat`
doc:
  Senses and controls temperature of space in HVAC system.  Thermostats
  may provide an interface for setpoint control.
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// Lighting Zone Points
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^lightingZonePoints
is: ^pointGroup
doc: "Entity with logical grouping of lighting points"
children: [
  {light level sensor point},
  {light level sp point},
  {light illuminance sensor point},
  {light luminous flux sensor point},
  ]
--------------------------------------------------------------------------

